# AoModbus — Modbus 从站活动对象

协议终结者：拥有 `modbus_slave` 实例（USART1/TMR14 经 `modbus_slave_board` 端口）、
全部寄存器映像、16 bit 设备故障位域与 `param` 参数存储组件（同步固化在写回调内执行）。
总体设计见 `docs/qp-application-design.md`。

## 1. 基线与范围

| 项目 | 内容 |
| --- | --- |
| 需求 | 按通道配置写（类型/速率/线性上下限/偏移增益校准）；遥测量读；通道故障经各通道状态寄存器独立上报，冷端故障+设备类故障合并为设备故障位域经输入寄存器读取 |
| 协议 | Modbus RTU 9600 8N1；FC03/FC06/FC16 保持寄存器、FC04 输入寄存器、FC17 报告 ID；FC01/02/05/15 无数据空间（回 01） |
| 数值编码 | **float32（IEEE-754），2 寄存器，大端字序（高字在低地址）**；u16 单寄存器 |
| 独占资源 | `modbus_slave_board_get()` 实例、RX/TX 缓冲（板级 256 B 各）、`param` 组件（`fdb_kvdb`/FAL/参数分区，经本 AO 调用） |
| 扩展变量 | `cfg_image[8]`、`value/status[8]`、`cjc {temp,valid}`、故障锁存 `b1/b2/b3` 与 `load_failed[]`（清除依据，见 param §5） |
| 假设 | 从站地址经保持寄存器 128 可写（1..247），并作为设备级参数固化 flash（KV `dev/addr`，出厂默认 1）；波特率可配置列为扩展（保留寄存器已裁撤，届时在设备级块新增定义） |

## 2. 职责与不变量

1. **写入语义（同步固化，整帧拒绝）**：一次 FC06/FC16 = 一次"写入动作"；通道块按
   16 寄存器步进分隔摆放（块间空档未映射），跨通道写命中空档天然回 02——每帧恰作用
   于一个通道块或设备寄存器，无需专门的跨块规则。整帧先全量校验，
   任一字段非法整帧拒绝（03，无部分生效）；合法且有变化则在回调内经 `param` 组件
   **同步固化 + 写后读回校验**（应答以 flash 实际状态为准：读回=下发值才算成功）：
   成功才更新镜像/发布 `CONFIG_SET_SIG` 并回 00；固化失败整笔拒绝——
   镜像不动、不发布、回 04（SLAVE_DEVICE_FAILURE）并置 b1。同值免写直接回 00。
2. **不做任何兜底**：固化失败无自动重试/补写/延迟合并；操作人员重写配置寄存器即重试
   （差异检查再次命中）。多通道配置请上位机分帧（每帧一个通道块），这同时保证帧级
   原子性与写回调 RTC ≤ 30 ms。
3. **从站地址语义**：地址寄存器（128）同路径同步固化；成功后新地址对**下一帧**生效
   （本帧应答照常完成），失败回 04 且地址不变；`callbacks.address` 返回镜像。
4. **映像不变量**：保持寄存器镜像 = 当前**生效**配置（仅固化成功后更新）；输入寄存器
   镜像 = 各生产者事件的最近状态；故障锁存位（b1/b2/b3）在本 AO 直接维护（§5）。
5. **同步可读**：寄存器回调在 `modbus_slave_advance()`（本 AO RTC）内同步执行，
   从事件之外无共享数据旁路。
6. 帧事件用静态事件：modbus 核心在 CAPTURED 期间丢弃字节，`on_frame_received` 至多
   一条在途（见 §7），无双投递风险。

## 3. 事件契约（本 AO 相关行）

| 信号 | 参数 | 来源 | 处理 |
| --- | --- | --- | --- |
| `FRAME_SIG` | 无 | TMR14 T3.5 ISR | `modbus_slave_advance()`（NONE/HANDLED/SENDING 均安全） |
| `TX_DONE_SIG`/`TX_TIMEOUT_SIG` | 无 | TX ISR | 诊断计数，核心已自行恢复 |
| `CONFIG_SET_SIG` | `{ch,cfg}` | **输出**：本 AO（启动加载 / 写帧固化成功）→ 8×`AoChannel` | 每通道一条；仅固化成功后发布 |
| `MEASURE_SIG` | `{ch,value,status}` | 发布（AoChannel） | `value/status[ch]` 覆盖写 |
| `CJC_SIG` | `{temp_c,valid}` | 发布（AoColdJunction） | `cjc` 覆盖写 + b0 判定 |

## 4. 寄存器映射（0 基线地址）

实现形态（寻址/编解码接口、异常口径、写管线编排）见 `docs/component/reg_map.md`。

### 保持寄存器（FC03 读 / FC06、FC16 写）

通道配置 8 块 × 10 寄存器，按 **16 寄存器步进**分隔摆放，通道 n 基址 = `(n-1)*16`；
块内 +10..+15 为**空档地址**（不在映射内，访问回 02）——跨通道一次性写入天然被空档
拒绝。有效地址：0..9、16..25、32..41、48..57、64..73、80..89、96..105、112..121、
128（设备寄存器），其余一律回 02。空档是硬边界（访问回 02），不同于保留槽
（写忽略读 0，仅输入寄存器区仍在使用）。

| 偏移 | 名称 | 编码 | 写校验 |
| --- | --- | --- | --- |
| +0 | 输入类型（合成码） | u16：0=B 1=E 2=J 3=K 4=N 5=R 6=S 7=T（热电偶分度）；8=PT100；9=4-20 mA；10=0-10 V | 0..10 |
| +1 | 采样速率 | u16 枚举码 `rate_code_t`（下表） | 0..12 |
| +2..+3 | 线性下限工程值 | float32 | 有限浮点；非线性型归一 0.0 |
| +4..+5 | 线性上限工程值 | float32 | 同上 |
| +6..+7 | 校准偏移 | float32 | 有限浮点（出厂 0.0） |
| +8..+9 | 校准增益 | float32 | 有限浮点（出厂 1.0） |

采样速率枚举 `rate_code_t`（全部合法取值；出厂默认 = 2）：

| 码 | 速率 | 码 | 速率 | 码 | 速率 |
| --- | --- | --- | --- | --- | --- |
| 0 | 2.5 Hz | 5 | 20 Hz | 10 | 60 Hz |
| 1 | 5 Hz | 6 | 25 Hz | 11 | 80 Hz |
| 2 | 10 Hz（出厂默认） | 7 | 30 Hz | 12 | 100 Hz |
| 3 | 12.5 Hz | 8 | 40 Hz |  |  |
| 4 | 15 Hz | 9 | 50 Hz |  |  |

### 设备级寄存器（128，与通道区之间 122..127 空档）

| 偏移 | 名称 | 编码 | 写校验 |
| --- | --- | --- | --- |
| 128 | 从站地址 | u16 | 1..247，非法整帧回 ILLEGAL_DATA_VALUE(03) |

地址写语义：应答仍以旧地址事务收尾，新地址自下一帧起对 `callbacks.address` 生效；
写入经 `param` 组件**同步固化**（KV `dev/addr`），固化成功才生效；掉电后保持。
若遗忘新地址，只能经调试口（SWD）找回——运维须知。

129 以上未实现：任何访问回 ILLEGAL_DATA_ADDRESS(02)。波特率/恢复出厂列为扩展点
（保留寄存器已裁撤，届时在设备级块新增定义寄存器；恢复出厂将实现为
`fdb_kv_set_default()`，见 `param.md`）。

### 输入寄存器（FC04 读）：0..71

通道块 8 寄存器，通道 n 基址 = `(n-1)*8`：

| 偏移 | 名称 | 编码 |
| --- | --- | --- |
| +0..+1 | 工程量测量值（校准后 `raw×gain+offset`） | float32 |
| +2 | 通道状态 | u16：0 正常 / 1 未配置（含 flash 加载失败，待上位机下发）/ 2 热电偶断线 / 3 PT100 激励线断 / 4 PT100 回流线断 / 5 冷端无效 / 6 硬件错误 / 7 超量程 |
| +3..+7 | 保留 | 0 |

通道故障不占用设备故障位域：本状态寄存器是通道健康度的唯一上报点（非 0 即故障），
与设备故障位域（§5）互相独立。

系统块基址 64：

| 偏移 | 名称 | 编码 |
| --- | --- | --- |
| +0..+1 | 冷端温度 | float32 |
| +2..+3 | 保留 | 0 |
| +4 | **设备故障位域** | u16（§5） |
| +5..+7 | 保留 | 0 |

冷端有效性不在寄存器层单列：由设备故障位域 b0 表达（置位 = 温度值无效）。

## 5. 设备故障位域（u16，输入寄存器 68）

| 位 | 含义 | 置位/清除语义 |
| --- | --- | --- |
| b0 | 冷端故障 | 实时：`cjc` 无效（含未就绪/传感器失效）——冷端有效性的唯一上报点 |
| b1 | 参数写入失败 | 锁存（写侧）：写回调固化失败（EX 04 路径）置位；下一次成功固化清除。**不兜底**：无自动重试/补写 |
| b2 | 参数加载失败 | 锁存（读侧）：启动加载失败置位；对应参数随后成功固化后清除。该参数不下发、对应通道不投入运行 |
| b3 | FlashDB 初始化失败 | 锁存（不可恢复，产品报废级）：`fdb_kvdb_init` 失败置位；**复位前不清除**。无任何配置可下发，Modbus 按默认地址运行 |
| b4..b15 | 保留 | 恒 0 |

**flash 三类故障语义**（b1/b2/b3，与 `param` 组件结果一一对应）：

- **写入失败（b1）**：不可恢复故障。**EX 04 整笔拒绝**（本次写入既不生效也未固化）+
  b1 锁存；**不做任何兜底**（无自动重试、无掉电前补写、无延迟合并）；操作人员重写
  配置寄存器即为重试，成功后清 b1。
- **初始化失败（b3）**：不可恢复故障（产品报废级）。无任何参数可加载 → 无通道投入
  运行；`AoModbus` 按默认地址运行，把情况反映给上位机。
- **读取/加载失败（b2）**：与初始化失败同级严重性——**绝不私自以默认参数让产品运行**。
  部分加载成功则部分启动（成功通道正常下发）；失败参数不下发、对应通道保持未配置态，
  等上位机下发配置后投入运行。唯一例外：`dev/addr` 加载失败 → 默认地址 1
  （保证上位机可达），照常报 b2。加载失败的三种成因：① 键缺失（恢复出厂中断、
  异常擦除）；② KV 损坏（CRC 失败被 FlashDB 跳过）；③ 语义非法/版本不符
  （`ch_config_validate()` 拒绝）。

通道故障**不在**本位域：各通道健康度由其状态寄存器（§4 通道块 +2）独立上报。
合成在读回调内联计算（镜像足够，无额外事件）；锁存状态保存在本 AO 扩展变量。

## 6. 状态机与回调行为

```text
AoModbus (top, 初始 → Serving)
└── Serving         （modbus_slave_start 后的常驻服务态）
```

启动加载在**初始转换处理函数**内同步完成（`QActive_start` 上下文，`QF_run` 之前）：
`param_boot_load()` → 为加载成功的通道发布 `CONFIG_SET_SIG` → 锁存 b2/b3 →
`addr_image` 就绪（加载失败用默认地址 1）→ `Q_TRAN(Serving)`（entry 开接收）。
地址在开接收前已知——不存在地址竞态；加载期间到达的帧因核心未启动而被忽略。

| 当前状态 | 事件 | 类型 | 动作 | 目标 |
| --- | --- | --- | --- | --- |
| Serving | entry | — | `modbus_slave_start()`（失败=断言，见 §8） | — |
| Serving | `FRAME_SIG` | 内部 | `modbus_slave_advance()`（写回调内同步固化，见下） | 不变 |
| Serving | `TX_DONE_SIG`/`TX_TIMEOUT_SIG` | 内部 | 诊断计数 | 不变 |
| Serving | `MEASURE_SIG`/`CJC_SIG` | 内部 | 镜像/锁存更新 | 不变 |

全部为内部转换（核心自管收发状态机）。
帧事件最多一条在途的依据：核心在 CAPTURED/SENDING 会话期丢弃 RX 字节
（`modbus_slave_rtu_rx_byte`），只有 `advance()` 复位会话后才可能捕获下一帧。

### 保持寄存器写回调（FC06/FC16 同路径）

```text
地址检查 start/count 全部 ∈ 有效映射区（某通道块 +0..+9 或设备寄存器 128）
    空档/越界 → EX 02（跨通道写天然命中空档；多通道配置请上位机分帧）
解码（合成码→type/tc_type）+ ch_config_validate()；任一字段非法 → EX 03（整帧拒绝）
命中寄存器 128：校验地址 1..247，非法 → EX 03（整帧拒绝）
新参数 vs snapshot：无变化 → EX 00（不写 flash）
有变化 → param_save_cfg()/param_save_addr() 同步固化（写 + 读回 memcmp）：
    读回=下发值 → snapshot/镜像更新；通道块发布 CONFIG_SET_SIG；清 b1 → EX 00
    读回≠下发值 → 镜像不动、不发布、b1 置位 → EX 04（SLAVE_DEVICE_FAILURE）
```

发布在回调内（`modbus_slave_advance()` 的 RTC 内）完成；**应答在固化结果确定后**由核心
发出——EX 00 = 已生效且已固化（或同值免写），EX 04 = 既未生效也未固化；写帧应答延迟
含固化时间（≤30 ms），读帧不受影响。

### 读回调

- 保持寄存器读：`cfg_image` → 大端缓冲（float 按字序拆分）。
- 输入寄存器读：通道值/状态 + 系统块 + 设备故障位域（现场合成）。
- coils/discrete：恒回 EX 01。

## 7. 容量与时序

| 项目 | 数值 | 依据 |
| --- | --- | --- |
| 队列 | 16 | QV 协作 + 本 AO 最高优先级：写回调 30 ms 内他人不运行、无发布积压（时间事件只进通道队列）；峰值 ≈ 一轮发布（≤8×MEASURE+1×CJC）+1×FRAME ≈ 10 + 裕量 |
| RTC（写帧处理，含同步固化） | ≤30 ms | advance + 校验 + 1 次 KV 固化 + 写后读回校验（写帧限单块）——本 AO 最长 RTC |
| RTC（普通帧/遥测事件） | ≤0.5 ms | advance + 镜像覆盖写 |
| 应答延迟 | ≤30 ms 最坏 | 仅写帧含同步固化；读帧 ≤1 ms；对典型 1 s 主站超时裕量充足 |
| 静态事件 | 3（FRAME/TX_DONE/TX_TIMEOUT） | 在途 ≤1 的互斥已证 |

## 8. 故障路径

| 故障 | 分类 | 处理 |
| --- | --- | --- |
| 非法配置写 | 合法异常（主站错误） | EX 03 整帧拒绝 |
| 地址越界 | 合法异常 | EX 02 |
| 固化失败 | 合法异常（不可恢复） | EX 04 整笔拒绝（配置不生效）+ b1 锁存；无兜底；操作人员重写寄存器重试 |
| `modbus_slave_start()` 失败 | Bug/硬件初始化缺陷 | `Q_ASSERT`（板级端口操作构造期已校验，运行期失败属实现缺陷） |
| TX 看门狗超时 | 合法异常 | 核心 resync + `TX_TIMEOUT_SIG`，诊断计数 |

## 9. 验证矩阵（本 AO）

| 测试 | 激励 | 预期 | 证据 |
| --- | --- | --- | --- |
| 读写回环 | FC16 写→FC03 读 | 字节级一致（float 大端） | 上位机脚本 |
| 整帧拒绝 | 写入 NaN/非法枚举/未支持速率 | EX 03，镜像与 flash 不变 | 抓包 |
| 跨通道写帧 | FC16 横跨两个通道块 | EX 02（命中块间空档地址，映射天然拒绝；多通道配置分帧写） | 抓包 |
| 空档地址访问 | FC03/FC16 触及块内 +10..+15（如 10..15） | EX 02 | 抓包 |
| 固化失败语义 | 写帧固化失败注入 | EX 04、配置不生效、b1 锁存；重写后 EX 00 并清 b1 | 调试构建 |
| 启动回读 | 上电后 FC03/FC04 | 镜像=flash 配置；设备故障位正确 | 脚本 |
| 设备故障位 | 拔 TMP75/固化失败/坏配置注入 | b0..b2 按 §5 语义置清 | 组合实验 |
| 通道状态 | 断线/超量程注入 | 各通道状态寄存器按码表变化（TC→2、PT100→3/4），设备故障位不受影响 | 组合实验 |
| 应答时序 | 高频轮询 + 同时写配置 | 应答 ≤40 ms | 抓包 |
| 广播/错地址帧 | 非本机地址 | 无应答（核心地址回调语义） | 抓包 |
| 地址变更 | FC06 写寄存器 128（1..247） | 本帧应答收尾；新地址下一帧生效；旧地址静默；`dev/addr` 固化保持 | 抓包+断电循环 |
| 非法地址写 | 寄存器 128 写 0/248..65535 | EX 03 整帧拒绝，地址与 flash 不变 | 抓包 |
| 启动加载 | 上电即向加载地址发帧 | 加载完成（`QF_run` 前）后开接收、按正确地址应答；无默认地址误收 | 压力上电脚本 |
